# KNX — magistralowy standard inteligentnego budynku

## Czym jest KNX

**KNX** to otwarty standard inteligentnych budynków, zdefiniowany w normie **ISO/IEC 14543-3** (oraz EN 50090). Właścicielem standardu jest **KNX Association** (Bruksela) — konsorcjum ~500 producentów.

KNX powstał w 1999 r. z połączenia trzech wcześniejszych systemów (EIB, BatiBUS, EHS). Jest standardem **przewodowym, magistralowym** — kompletnie odmiennym filozoficznie od Zigbee czy Wi-Fi.

## Topologia

Hierarchia:

```
Backbone
   ├── Area 1
   │    ├── Linia 1.1 (do 64 urządzeń + zasilacz)
   │    ├── Linia 1.2
   │    └── ...
   ├── Area 2
   └── ...
```

- **Linia** — segment podstawowy, do **64 urządzeń**, jeden zasilacz 29 V DC
- **Area** — do 15 linii połączonych liniami głównymi
- **Backbone** — do 15 area połączonych magistralą szkieletową

W typowym domu jednorodzinnym wystarczy **1-2 linie**. W każdej linii można stosować topologię gwiazdy, drzewa lub linii — ale **bez pętli**.

## Magistrala — kabel

Standardowy kabel: **J-Y(St)Y 2×2×0,8 mm** (zielony) — skrętka ekranowana, 2 pary po 0,8 mm² Cu.

- Jedna para — magistrala (KNX BUS+ czerwony / BUS- czarny)
- Druga para — rezerwa lub dodatkowa funkcja

Po magistrali biegnie **29 V DC** zasilania urządzeń + **dane telegramy** (modulacja na napięciu zasilającym).

Max długość linii: **1000 m**, max odległość między dwoma urządzeniami 700 m, między zasilaczem a urządzeniem 350 m.

## Aktory i sensory

### Aktory (DIN-rail w rozdzielnicy)

| Typ | Funkcja | Cena (orient.) |
|---|---|---|
| **Aktor binarny 4-12 wyjść** | załączanie obwodów (oświetlenie, gniazda, rolety) | 800-2500 zł |
| **Aktor ściemniający 4-8 ch** | ściemnianie LED 230 V / 0-10 V | 1500-3000 zł |
| **Aktor rolet 4-8 ch** | sterowanie roletami | 1200-2500 zł |
| **Aktor grzania 6-12 ch** | sterowanie zaworami ogrzewania podłogowego | 1500-3500 zł |

### Sensory (montaż naścienny / sufitowy)

- **Przyciski wieloprzyciskowe** (2-8 kanałów, scenariusze, długi/krótki dotyk)
- **Termostaty pomieszczeniowe**
- **Czujniki ruchu / obecności**
- **Stacja pogodowa** (wiatr, deszcz, słońce — sterowanie roletami)

## Programowanie — ETS

**ETS** (*Engineering Tool Software*) — oficjalne narzędzie KNX Association. Bez ETS nie zaprogramujesz KNX.

| Wersja | Cena | Limit |
|---|---|---|
| ETS Demo / Lite | 0 / ~200 zł | 5 punktów |
| ETS Home | ~1300 zł | 64 punkty |
| ETS Professional | ~3000 zł | bez limitu |

Programowanie polega na przypisywaniu **adresów grupowych** (np. 1/1/1 = oświetlenie kuchnia) do obiektów komunikacyjnych aktorów i sensorów. Każdy przycisk wysyła telegram na adres grupowy, każdy aktor nasłuchuje swoich adresów.

## Zalety

- **Niezawodność** — system magistralowy, brak chmury, lokalna kontrola
- **Żywotność** — ~30 lat, standardy nie zmieniają się, urządzenia z 1999 r. nadal działają
- **Standaryzacja** — urządzenia 500 producentów ze sobą współpracują
- **Skalowalność** — od mieszkania po duże biurowce
- **Bezpieczeństwo** — KNX Secure (szyfrowanie telegramów) dla nowych instalacji
- **Brak zależności od WiFi / Internetu**

## Wady

- **Cena** — aktor 8-kanałowy 1500 zł, pełna instalacja domu 30-80 tys. zł (5-10× drożej niż bezprzewodowo)
- **Wymaga kabli** — trzeba przewidzieć w projekcie elektrycznym, kuć ściany w modernizacji
- **Programowanie** — ETS, czas, wiedza specjalistyczna
- **Mniej elastyczne** w modernizacji — dodanie sensora wymaga doprowadzenia kabla

## Marki

Najpopularniejsze na rynku:

- **ABB** (Niemcy) — premium, klasyk
- **Gira** (Niemcy) — design, premium
- **Jung** (Niemcy) — premium, design
- **Schneider Electric / Merten** — szeroki zakres
- **MDT** (Niemcy) — dobra jakość, atrakcyjne ceny
- **Hager** (Niemcy/Francja) — bogata oferta rozdzielnicowa
- **Theben, Berker, Busch-Jaeger, Siemens** — pozostałe duże marki

## KNX vs alternatywy

| Cecha | KNX | Zigbee/Z-Wave | WiFi (Shelly) | Loxone |
|---|---|---|---|---|
| Koszt domu 150 m² | 50-100 k zł | 5-15 k zł | 3-8 k zł | 30-60 k zł |
| Niezawodność | bardzo wysoka | średnia | niska | wysoka |
| Lokalna kontrola | tak | częściowo | częściowo | tak |
| Otwartość | tak | tak | tak | nie (własność) |
| Modernizacja istn. domu | trudna | łatwa | bardzo łatwa | trudna |

**Wniosek:** KNX ma sens w **nowym budownictwie** lub **gruntownym remoncie**, gdzie kable kładzie się od podstaw, i gdzie zależy nam na **30-letniej perspektywie**.

## Co dalej

➡ [Standardy bezprzewodowe — Zigbee, Z-Wave, Matter](13-02-zigbee-zwave.md)
